<!doctype html>
<html>
<head>
  <meta charset="utf-8">
  <link rel="stylesheet" href="common.css">
  <title>Heat Load and Commissioning Report</title>
</head>
<body>
  <table class="brand-header">
    <tr>
      <td class="brand-block">
        <span class="logo-mark">M</span>
        <span class="brand-copy">
          <span class="brand-name">MiniMe Contracting Company</span><br>
          <span class="brand-legal">Design &amp; Commissioning Services | Mini Home Energy Solutions</span>
        </span>
      </td>
      <td class="doc-block">
        <div class="doc-kicker">System Design Record</div>
        <div class="doc-number">F280-26-184</div>
        <div class="doc-meta">Design July 14 | Commissioned July 29, 2026</div>
      </td>
    </tr>
  </table>
  <div class="top-rule"></div>

  <div class="hero-band">
    <h1>Heat Load &amp; Commissioning</h1>
    <p>CSA F280-12 design summary and final commissioning record for a whole-home central ducted heat-pump conversion.</p>
  </div>

  <table class="two-col">
    <tr>
      <td>
        <div class="section">
          <div class="section-title">Project</div>
          <table class="facts">
            <tr><th>Participant</th><td>Jordan Lee</td></tr>
            <tr><th>Address</th><td>27 Cedar Ridge Road, Port Hardy, BC V0N 2P0</td></tr>
            <tr><th>Home</th><td>Single detached, 920 ft2 conditioned area</td></tr>
            <tr><th>Design method</th><td>CSA F280-12 room-by-room heat loss</td></tr>
          </table>
        </div>
      </td>
      <td>
        <div class="section">
          <div class="section-title">Prior Primary Heat</div>
          <p>The existing natural-gas forced-air furnace was the home's primary heating system. It served the complete central duct system, all conditioned living areas and more than 50% of the home throughout the heating season to at least 21 C.</p>
          <p class="no-margin"><strong>Replacement:</strong> Bryant central ducted heat pump with electric auxiliary backup.</p>
        </div>
      </td>
    </tr>
  </table>

  <table class="metric-table">
    <tr>
      <td><div class="metric-value">12,820</div><div class="metric-label">Calculated design heat loss BTU/h</div></td>
      <td><div class="metric-value">13,600</div><div class="metric-label">Heat-pump capacity at -5 C BTU/h</div></td>
      <td><div class="metric-value">106%</div><div class="metric-label">Capacity / design load</div></td>
    </tr>
  </table>

  <div class="section">
    <div class="section-title">Room-by-Room Design Summary</div>
    <table class="data-table">
      <thead><tr><th>Zone</th><th>Conditioned area</th><th>Design heat loss</th><th>Distribution</th></tr></thead>
      <tbody>
        <tr><td>Living / dining / kitchen</td><td>390 ft2</td><td>5,160 BTU/h</td><td>Existing central supply and return ductwork</td></tr>
        <tr><td>Bedrooms</td><td>310 ft2</td><td>4,280 BTU/h</td><td>Existing central supply branches</td></tr>
        <tr><td>Bath / hall / utility</td><td>220 ft2</td><td>3,380 BTU/h</td><td>Existing central supply branches</td></tr>
        <tr class="strong"><td>Total conditioned space</td><td>920 ft2</td><td>12,820 BTU/h</td><td>100% of conditioned living area served</td></tr>
      </tbody>
    </table>
  </div>

  <div class="callout good">
    <div class="callout-title">Sizing conclusion</div>
    The selected AHRI 203380999 system has sufficient cold-weather capacity for the calculated design load and is sized to function as the home's primary heating system. The existing duct network provides heat to all conditioned space previously served by the natural-gas furnace.
  </div>

  <div class="section">
    <div class="section-title">Final Commissioning - July 29, 2026</div>
    <table class="data-table">
      <thead><tr><th>Check</th><th>Observed result</th><th>Status</th></tr></thead>
      <tbody>
        <tr><td>Outdoor / indoor model match</td><td>38MAQB18R--3 / FMC4Z1800AL; AHRI 203380999</td><td><span class="badge">Verified</span></td></tr>
        <tr><td>Airflow and static pressure</td><td>Measured external static 0.47 in. w.c.; airflow balanced across all conditioned zones</td><td><span class="badge">Pass</span></td></tr>
        <tr><td>Primary heat operation</td><td>Heat-pump heating sequence and thermostat staging verified</td><td><span class="badge">Pass</span></td></tr>
        <tr><td>Backup heat</td><td>Electric auxiliary heat energized and tested; no fossil-fuel backup connected</td><td><span class="badge">Pass</span></td></tr>
        <tr><td>Fossil-fuel removal</td><td>Former natural-gas furnace absent; permit PH-MECH-26-0714 final accepted</td><td><span class="badge">Verified</span></td></tr>
      </tbody>
    </table>
  </div>

  <table class="signature-table">
    <tr>
      <td><strong>Priya Nair, RASDT</strong><br>Residential Air System Design Technician<div class="signature-line">Designer / commissioning technician</div></td>
      <td><strong>July 29, 2026</strong><div class="signature-line">Commissioning completion</div></td>
    </tr>
  </table>

  <div class="footer">
    <table><tr><td>MiniMe Contracting Company | F280-26-184</td><td>Page 1 of 1</td></tr></table>
  </div>
</body>
</html>

